[TITLE]
Northwest System

[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern         
 4922            	55.000000   	0           	                	;
 5656            	55.000000   	0           	                	;
 8596            	59.860000   	0           	                	;New Junction
 8598            	62.980000   	0           	                	;
 8600            	62.500000   	0.928576    	1               	;
 8602            	60.000000   	0.025035    	1               	;
 8604            	62.790000   	0.161266    	1               	;
 8606            	60.000000   	0.403781    	1               	;
 8608            	60.000000   	5.158903    	1               	;
 8610            	59.410000   	1.598087    	1               	;
 8612            	60.000000   	0.646992    	1               	;
 8614            	60.490000   	0           	                	;
 8616            	60.000000   	0           	                	;
 8618            	60.000000   	0           	                	;
 8620            	60.000000   	0           	                	;
 8622            	60.000000   	0           	                	;
 8624            	60.000000   	0           	                	;
 8626            	60.000000   	0           	                	;
 8628            	60.000000   	0           	                	;
 8630            	60.000000   	0           	                	;
 8632            	60.000000   	0           	                	;
 8634            	60.000000   	0           	                	;
 8636            	60.000000   	0           	                	;
 8638            	60.000000   	0           	                	;
 8640            	60.000000   	0.121453    	1               	;
 8642            	60.000000   	0.525764    	1               	;
 8644            	60.000000   	0           	                	;
 8646            	60.000000   	0           	                	;
 8648            	60.000000   	0           	                	;
 8650            	62.500000   	2.731024    	1               	;
 8652            	62.500000   	0.566923    	1               	;
 8654            	60.000000   	0.189415    	1               	;
 8656            	56.110000   	0           	                	;
 8658            	58.610000   	0           	                	;
 8660            	55.000000   	0.044538    	1               	;
 8662            	55.000000   	0           	                	;
 8664            	55.000000   	0.189537    	1               	;
 8666            	58.200000   	0.103286    	1               	;
 8668            	56.460000   	0           	                	;
 8670            	60.940000   	0           	                	;
 8672            	59.050000   	0           	                	;
 8674            	58.310000   	0           	                	;
 8676            	58.120000   	0           	                	;
 8678            	57.950000   	1.332372    	1               	;
 8680            	60.000000   	0.764170    	1               	;
 8682            	60.000000   	0.726074    	1               	;
 8684            	60.000000   	0.346515    	1               	;
 8686            	60.000000   	0.000096    	1               	;
 8688            	60.000000   	1.094068    	1               	;
 8690            	60.000000   	0           	                	;
 8692            	60.000000   	0.032573    	1               	;
 8694            	60.000000   	0.321455    	1               	;
 8696            	60.000000   	0           	                	;
 8698            	60.000000   	0.794058    	1               	;
 8700            	60.000000   	0.351220    	1               	;
 8702            	60.000000   	0           	                	;
 8704            	60.000000   	0.004745    	1               	;
 8706            	60.000000   	0.002339    	1               	;
 8708            	60.000000   	1.569935    	1               	;
 8710            	60.000000   	0.232246    	1               	;
 8712            	60.000000   	0.387059    	1               	;
 8714            	60.000000   	0.755661    	1               	;
 8716            	56.220000   	0.544847    	1               	;
 8718            	52.500000   	0           	                	;
 8720            	52.500000   	0.478508    	1               	;
 8722            	59.210000   	0           	                	;
 8724            	59.620000   	0           	                	;
 8726            	59.140000   	0           	                	;
 8728            	59.790000   	0           	                	;
 8730            	55.890000   	0           	                	;
 8732            	55.640000   	0           	                	;
 8734            	62.760000   	0           	                	;
 8736            	59.490000   	0           	                	;
 8738            	60.000000   	1.058854    	1               	;
 8740            	60.000000   	4.313584    	1               	;
 8742            	60.000000   	0.540311    	1               	;
 8744            	60.000000   	0.024779    	1               	;
 8746            	55.060000   	0           	                	;
 8792            	58.240000   	0           	                	;New Junction
 9402            	55.000000   	0           	                	;New Junction
 9410            	55.000000   	0           	                	;New Junction
 J106            	54.300000   	0           	                	;New Junction

[RESERVOIRS]
;ID              	Head        	Pattern         
 7384            	1.0         	PATN1           	;Lake Park

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve        	Overflow

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 10101           	8596            	8598            	164.915872  	12.000000   	140.000000  	0.000000    	Open  	;
 10103           	8598            	8600            	238.335863  	12.000000   	140.000000  	0.000000    	Open  	;
 10105           	8600            	8602            	318.398732  	12.000000   	140.000000  	0.000000    	Open  	;
 10107           	8598            	8604            	348.223187  	8.000000    	140.000000  	0.000000    	Open  	;
 10109           	8604            	8606            	127.527906  	8.000000    	140.000000  	0.000000    	Open  	;
 10111           	8606            	8608            	273.564124  	8.000000    	140.000000  	0.000000    	Open  	;
 10113           	8608            	8610            	421.828446  	8.000000    	140.000000  	0.000000    	Open  	;
 10115           	8610            	8612            	402.752869  	8.000000    	140.000000  	0.000000    	Open  	;
 10117           	8612            	8614            	326.610104  	8.000000    	140.000000  	0.000000    	Open  	;
 10119           	8602            	8616            	232.349456  	10.000000   	140.000000  	0.000000    	Open  	;
 10121           	8616            	8618            	503.628914  	10.000000   	140.000000  	0.000000    	Open  	;
 10123           	8618            	8620            	500.506789  	10.000000   	140.000000  	0.000000    	Open  	;
 10125           	8620            	8622            	506.718970  	10.000000   	140.000000  	0.000000    	Open  	;
 10127           	8622            	8624            	549.171068  	10.000000   	140.000000  	0.000000    	Open  	;
 10129           	8624            	8626            	237.603955  	10.000000   	140.000000  	0.000000    	Open  	;
 10131           	8626            	8628            	161.664030  	10.000000   	140.000000  	0.000000    	Open  	;
 10133           	8628            	8630            	674.050463  	10.000000   	140.000000  	0.000000    	Open  	;
 10135           	8630            	8632            	500.224328  	10.000000   	140.000000  	0.000000    	Open  	;
 10137           	8632            	8634            	207.133196  	10.000000   	140.000000  	0.000000    	Open  	;
 10139           	8634            	8636            	247.493008  	10.000000   	140.000000  	0.000000    	Open  	;
 10141           	8636            	8638            	165.524572  	10.000000   	140.000000  	0.000000    	Open  	;
 10143           	8638            	8640            	38.446827   	10.000000   	140.000000  	0.000000    	Open  	;
 10145           	8640            	8642            	98.685880   	10.000000   	140.000000  	0.000000    	Open  	;
 10147           	8628            	8644            	858.631600  	8.000000    	140.000000  	0.000000    	Open  	;
 10149           	8644            	8646            	317.491373  	8.000000    	140.000000  	0.000000    	Open  	;
 10151           	8646            	8648            	389.968276  	8.000000    	140.000000  	0.000000    	Open  	;
 10153           	8648            	8650            	221.546095  	8.000000    	140.000000  	0.000000    	Open  	;
 10155           	8650            	8652            	469.390193  	8.000000    	140.000000  	0.000000    	Open  	;
 10157           	8652            	8654            	450.178398  	8.000000    	140.000000  	0.000000    	Open  	;
 10159           	8654            	8656            	839.018540  	8.000000    	140.000000  	0.000000    	Open  	;
 10161           	8656            	8658            	464.754993  	8.000000    	140.000000  	0.000000    	Open  	;
 10163           	8658            	8660            	451.437476  	8.000000    	140.000000  	0.000000    	Open  	;
 10165           	8660            	8662            	20.365952   	8.000000    	140.000000  	0.000000    	Open  	;
 10167           	8662            	8664            	32.753687   	8.000000    	140.000000  	0.000000    	Open  	;
 10169           	8660            	8666            	561.969247  	8.000000    	140.000000  	0.000000    	Open  	;
 10171           	8666            	8668            	344.704417  	8.000000    	140.000000  	0.000000    	Open  	;
 10173           	8668            	8670            	303.822798  	8.000000    	140.000000  	0.000000    	Open  	;
 10175           	8670            	8672            	231.817258  	8.000000    	140.000000  	0.000000    	Open  	;
 10177           	8672            	8674            	101.216296  	8.000000    	140.000000  	0.000000    	Open  	;
 10179           	8674            	8676            	455.985251  	8.000000    	140.000000  	0.000000    	Open  	;
 10181           	8676            	8678            	155.132287  	8.000000    	140.000000  	0.000000    	Open  	;
 10183           	8678            	8680            	306.707440  	8.000000    	140.000000  	0.000000    	Open  	;
 10185           	8680            	8682            	194.565223  	8.000000    	140.000000  	0.000000    	Open  	;
 10187           	8682            	8684            	248.691267  	8.000000    	140.000000  	0.000000    	Open  	;
 10189           	8684            	8686            	410.283945  	8.000000    	140.000000  	0.000000    	Open  	;
 10191           	8686            	8640            	296.548979  	8.000000    	140.000000  	0.000000    	Open  	;
 10193           	8642            	8688            	263.079944  	8.000000    	140.000000  	0.000000    	Open  	;
 10195           	8642            	8690            	105.297432  	8.000000    	140.000000  	0.000000    	Open  	;
 10197           	8690            	8692            	260.479426  	8.000000    	140.000000  	0.000000    	Open  	;
 10199           	8692            	8694            	485.578505  	8.000000    	140.000000  	0.000000    	Open  	;
 10201           	8694            	8696            	109.748843  	8.000000    	140.000000  	0.000000    	Open  	;
 10203           	8696            	8698            	226.642596  	8.000000    	140.000000  	0.000000    	Open  	;
 10205           	8698            	8700            	378.245995  	8.000000    	140.000000  	0.000000    	Open  	;
 10207           	8700            	8648            	324.721046  	8.000000    	140.000000  	0.000000    	Open  	;
 10209           	8696            	8702            	295.599610  	8.000000    	140.000000  	0.000000    	Open  	;
 10211           	8702            	8704            	423.071776  	8.000000    	140.000000  	0.000000    	Open  	;
 10213           	8704            	8706            	398.485927  	8.000000    	140.000000  	0.000000    	Open  	;
 10215           	8706            	8708            	59.752755   	8.000000    	140.000000  	0.000000    	Open  	;
 10219           	8710            	8712            	464.207179  	8.000000    	140.000000  	0.000000    	Open  	;
 10221           	8712            	8714            	31.989202   	8.000000    	140.000000  	0.000000    	Open  	;
 10223           	8678            	8716            	574.509795  	8.000000    	140.000000  	0.000000    	Open  	;
 10225           	8716            	8718            	517.061451  	8.000000    	140.000000  	0.000000    	Open  	;
 10227           	8718            	8720            	29.028500   	8.000000    	140.000000  	0.000000    	Open  	;
 10229           	8672            	8722            	264.916435  	8.000000    	140.000000  	0.000000    	Open  	;
 10231           	8722            	8724            	120.072060  	8.000000    	140.000000  	0.000000    	Open  	;
 10233           	8724            	8726            	215.304189  	8.000000    	140.000000  	0.000000    	Open  	;
 10235           	8726            	8728            	256.384882  	8.000000    	140.000000  	0.000000    	Open  	;
 10237           	8728            	8730            	477.615034  	8.000000    	140.000000  	0.000000    	Open  	;
 10239           	8730            	8732            	32.119991   	8.000000    	140.000000  	0.000000    	Open  	;
 10241           	8722            	8734            	232.918276  	8.000000    	140.000000  	0.000000    	Open  	;
 10243           	8734            	8792            	586.384679  	8.000000    	140.000000  	0.000000    	Open  	;
 10245           	8736            	8726            	232.494676  	8.000000    	140.000000  	0.000000    	Open  	;
 10247           	8688            	8738            	418.242585  	4.000000    	140.000000  	0.000000    	Open  	;
 10249           	8708            	8740            	308.039785  	4.000000    	140.000000  	0.000000    	Open  	;
 10251           	8714            	8742            	522.172588  	4.000000    	140.000000  	0.000000    	Open  	;
 10253           	8720            	8744            	483.772876  	4.000000    	140.000000  	0.000000    	Open  	;
 10255           	8732            	8746            	457.931718  	4.000000    	140.000000  	0.000000    	Open  	;
 10257           	8710            	8682            	230.740000  	8.000000    	140.000000  	0.000000    	Open  	;
 10305           	8792            	8736            	472.290188  	8.000000    	140.000000  	0.000000    	Open  	;
 11059           	9402            	4922            	91.414808   	42.000000   	140.000000  	0.000000    	Open  	;
 11067           	9410            	8596            	2514.197784 	30.000000   	140.000000  	0.000000    	Open  	;
 5359            	4922            	9410            	251.454422  	24.000000   	140.000000  	0.000000    	Open  	;
 6210            	5656            	4922            	376.366490  	30.000000   	140.000000  	0.000000    	Open  	;
 P153            	J106            	9402            	25.155196   	42.000000   	140.000000  	0.000000    	Open  	;Split Pipe
 P387            	J106            	7384            	740.901075  	42.000000   	140.000000  	0.000000    	Open  	;New Pipe

[PUMPS]
;ID              	Node1           	Node2           	Parameters

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss   

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers
;Average Demands: 9/10/09 to 9/19/09
 1               	0.853754143378505	0.904367581194430	0.927727629417164	0.860428442870715	0.753639650995358	0.877670383225591
 1               	1.223065381947450	1.205267249968220	1.117945164945140	1.033404038043820	1.016162097688940	0.958874360380810
 1               	0.860428442870715	0.887125640839554	0.779224465715496	0.753083459371007	0.826500753785315	0.943857186523338
 1               	1.091247966976300	1.260330220778950	1.268673095144220	1.131849955553910	0.983346791852246	0.793129256324266
 1               	0.933289545660672	0.993358241090561	1.067331727129220	0.998920157334069	0.840961736018437	0.912154263935341
 1               	1.205823441592570	1.176345285501980	1.006150648450630	1.012268756318490	1.003369690328880	0.925502862919761
 1               	0.887681832463905	0.870439892109030	0.818714071044404	0.775331124345040	0.819270262668755	0.879895149722994
 1               	0.910485689062289	0.915491413681446	0.899361856575273	0.842074119267138	0.744740585005745	0.629608918765126
 1               	0.566759265213483	0.500016270291385	0.498903887042684	0.469425730952090	0.435498041866690	0.389890328669923
 1               	0.468313347703389	0.609586020288496	0.842074119267138	1.020055439059400	1.110158482204230	1.112383248701640
 1               	1.035628804541220	0.981678216979193	0.927171437792813	0.918828563427551	0.921609521549305	0.930508587538918
 1               	0.927727629417164	0.907704730940535	0.853754143378505	0.804809280435633	0.669654715718385	0.565646881964782
 1               	0.520595360392366	0.474987647195598	0.481661946687808	0.446621874353707	0.425486592628376	0.398233203035186
 1               	0.436610425115392	0.626271769019021	0.941632420025935	1.101259416214620	1.175232902253280	1.155210003776650
 1               	1.089579392103250	0.983346791852246	0.935514312158076	0.911041880686639	0.958874360380810	0.976116300735685
 1               	1.055651703017850	1.149648087533140	1.146310937787040	0.922165713173656	0.728054836275220	0.579551672573552
 1               	0.695795722062873	0.701913829930732	0.697464296935925	0.699132871808978	0.602911720796287	0.762538716984971
 1               	1.082905092611040	1.051202170023050	0.969442001243475	0.855978909875909	0.883788491093449	0.797578789319073
 1               	0.809815005054791	0.777555890842443	0.745852968254447	0.676885206834945	0.763651100233673	0.865990359114223
 1               	0.986683941598351	1.075118409870130	1.084017475859740	0.947750527893794	0.779224465715496	0.611254595161549
 1               	0.714706237290801	0.725830069777817	0.775331124345040	0.721380536783011	0.619597469526811	0.768656824852830
 1               	1.077343176367530	1.023392588805500	0.904923772818781	0.893243748707413	0.923834288046708	0.873220850230784
 1               	0.788679723329460	0.840961736018436	0.671879482215788	0.655193733485263	0.692458572316768	0.837624586272332
 1               	0.935514312158076	1.037853571038630	1.087354625605850	0.951087677639899	0.763651100233673	0.580107864197903
 1               	0.606805062166742	0.671879482215788	0.705250979676837	0.620153661151162	0.559528774096923	0.773106357847637
 1               	1.064550769007470	1.033404038043820	0.946638144645092	0.906592347691833	0.832340765840999	0.758089183990165
 1               	0.703582404803785	0.752527267746656	0.725273878153466	0.745296776630096	0.761426333736270	0.860984634495066
 1               	0.978897258857440	1.074562218245780	1.051758361647400	0.938295270279830	0.761426333736270	0.562309732218677
 1               	0.630165110389477	0.635727026632985	0.665761374347929	0.638507984754739	0.573433564705693	0.719711961909958
 1               	1.079567942864940	1.045084062155190	0.897693281702220	0.866546550738574	0.822607412414860	0.783673998710302
 1               	0.740847243635289	0.783673998710302	0.724161494904765	0.695795722062873	0.746409159878798	0.835956011399279
 1               	0.926059054544112	1.150760470781840	1.074562218245780	0.898249473326571	0.780336848964197	0.589563121811867
 1               	0.706919554549889	0.746965351503148	0.774774932720689	0.717487195412555	0.566203073589132	0.720268153534309
 1               	1.071781260124030	1.049533595149990	0.932177162411971	0.892131365458712	0.859872251246364	0.818157879420053
 1               	0.777555890842443	0.759201567238866	0.718599578661257	0.763094908609322	0.804253088811283	0.909373305813587
 1               	0.952200060888600	0.977784875608738	0.976672492360036	0.902142814697027	0.806477855308686	0.698020488560276
 1               	0.581220247446605	0.531163001255031	0.479437180190405	0.497791503793982	0.464976197957284	0.443840916231953
 1               	0.500016270291385	0.738066285513535	1.011156373069790	1.148535704284440	1.171339560882820	1.161884303268860
 1               	1.100703224590270	1.044527870530840	1.010043989821090	0.982234408603544	0.955537210634705	0.990021091344456
 1               	0.998920157334069	0.987796324847053	0.941076228401584	0.845967460637594	0.747521543127499	0.622934619272916
;Lake Park Heads: 9/10/09 - 9/19/09
 PATN1           	183.55596   	183.44016   	182.81484   	184.36656   	183.99600   	184.08864   
 PATN1           	189.02172   	191.08296   	189.80916   	182.60640   	186.79836   	187.56264   
 PATN1           	190.57344   	188.41956   	189.80916   	182.49060   	181.17048   	178.83132   
 PATN1           	177.69648   	175.70472   	177.81228   	178.02072   	180.61464   	184.50552   
 PATN1           	176.46900   	179.43348   	181.77264   	184.06548   	184.41288   	182.30532   
 PATN1           	187.33104   	188.79012   	185.91828   	183.74124   	183.04644   	179.73456   
 PATN1           	183.64860   	184.41288   	184.57500   	183.85704   	183.64860   	186.03408   
 PATN1           	186.08040   	186.33516   	186.75204   	186.86784   	185.84880   	186.21936   
 PATN1           	183.55596   	184.22760   	183.92652   	184.25076   	184.25076   	182.46744   
 PATN1           	181.05468   	174.01404   	183.48648   	181.91160   	188.60484   	188.76696   
 PATN1           	188.99856   	188.74380   	188.48904   	188.58168   	188.58168   	188.58168   
 PATN1           	188.69748   	188.76696   	188.67432   	187.44684   	188.79012   	188.69748   
 PATN1           	187.84056   	184.08864   	183.32436   	184.18128   	184.32024   	183.97284   
 PATN1           	183.48648   	182.86116   	180.01248   	180.01248   	181.51788   	181.68000   
 PATN1           	181.72632   	180.19776   	178.76184   	181.23996   	180.03564   	179.24820   
 PATN1           	182.65272   	186.52044   	188.97540   	187.79424   	186.12672   	185.29296   
 PATN1           	184.01916   	183.48648   	183.46332   	184.32024   	184.15812   	183.27804   
 PATN1           	184.57500   	184.04232   	183.39384   	185.33928   	186.05724   	186.24252   
 PATN1           	186.35832   	186.28884   	186.35832   	182.69904   	182.86116   	185.10768   
 PATN1           	181.00836   	180.31356   	183.37068   	183.64860   	185.52456   	183.97284   
 PATN1           	183.04644   	180.77676   	179.82720   	179.87352   	181.00836   	182.81484   
 PATN1           	182.23584   	184.04232   	182.05056   	185.17716   	184.76028   	183.11592   
 PATN1           	182.37480   	182.67588   	184.27392   	183.20856   	186.01092   	185.94144   
 PATN1           	183.44016   	182.05056   	185.73300   	183.69492   	184.94556   	181.05468   
 PATN1           	179.82720   	181.61052   	181.54104   	181.98108   	181.72632   	180.33672   
 PATN1           	180.03564   	181.23996   	182.14320   	183.46332   	185.84880   	190.11024   
 PATN1           	186.86784   	184.13496   	184.01916   	183.88020   	183.81072   	183.53280   
 PATN1           	182.12004   	182.83800   	182.69904   	183.94968   	184.32024   	184.76028   
 PATN1           	183.48648   	183.83388   	183.94968   	184.27392   	184.18128   	182.14320   
 PATN1           	184.34340   	186.12672   	188.65116   	186.40464   	183.44016   	183.92652   
 PATN1           	185.82564   	187.88688   	186.58992   	183.67176   	182.93064   	181.03152   
 PATN1           	181.00836   	177.07116   	182.42112   	180.89256   	182.56008   	182.72220   
 PATN1           	183.44016   	184.18128   	183.69492   	184.22760   	184.18128   	182.86116   
 PATN1           	181.14732   	183.34752   	180.35988   	186.47412   	186.42780   	186.28884   
 PATN1           	186.28884   	186.42780   	186.19620   	182.02740   	180.89256   	180.96204   
 PATN1           	179.43348   	181.44840   	181.91160   	182.81484   	186.45096   	185.24664   
 PATN1           	183.97284   	184.04232   	183.88020   	185.45508   	186.42780   	186.28884   
 PATN1           	185.57088   	181.95792   	179.45664   	182.25900   	183.85704   	186.56676   
 PATN1           	186.35832   	186.40464   	183.90336   	183.90336   	178.76184   	181.84212   
 PATN1           	186.17304   	181.81896   	183.37068   	188.48904   	188.92908   	188.67432   
;Lake Park Heads: 9/10/09 - 9/19/09
 PATN2           	177.48800   	177.48800   	177.48800   	177.48800   	177.48800   	175.17200   
 PATN2           	177.48800   	182.12000   	182.12000   	177.48800   	182.12000   	182.12000   
 PATN2           	182.12000   	179.80400   	182.12000   	177.48800   	177.48800   	172.85600   
 PATN2           	175.17200   	177.48800   	179.80400   	177.48800   	175.17200   	177.48800   
 PATN2           	170.54000   	175.17200   	179.80400   	179.80400   	179.80400   	175.17200   
 PATN2           	175.17200   	179.80400   	172.85600   	172.85600   	172.85600   	179.80400   
 PATN2           	177.48800   	177.48800   	179.80400   	179.80400   	179.80400   	179.80400   
 PATN2           	179.80400   	179.80400   	179.80400   	182.12000   	179.80400   	177.48800   
 PATN2           	175.17200   	172.85600   	172.85600   	175.17200   	175.17200   	179.80400   
 PATN2           	179.80400   	170.54000   	175.17200   	172.85600   	175.17200   	175.17200   
 PATN2           	177.48800   	179.80400   	179.80400   	179.80400   	179.80400   	179.80400   
 PATN2           	179.80400   	179.80400   	179.80400   	179.80400   	179.80400   	179.80400   
 PATN2           	179.80400   	177.48800   	175.17200   	175.17200   	175.17200   	175.17200   
 PATN2           	175.17200   	172.85600   	172.85600   	170.54000   	172.85600   	170.54000   
 PATN2           	170.54000   	170.54000   	170.54000   	172.85600   	170.54000   	170.54000   
 PATN2           	170.54000   	172.85600   	172.85600   	175.17200   	175.17200   	179.80400   
 PATN2           	179.80400   	179.80400   	175.17200   	177.48800   	177.48800   	175.17200   
 PATN2           	172.85600   	172.85600   	175.17200   	177.48800   	177.48800   	177.48800   
 PATN2           	177.48800   	177.48800   	177.48800   	175.17200   	177.48800   	177.48800   
 PATN2           	170.54000   	168.22400   	170.54000   	175.17200   	177.48800   	177.48800   
 PATN2           	175.17200   	172.85600   	172.85600   	177.48800   	177.48800   	177.48800   
 PATN2           	172.85600   	172.85600   	172.85600   	177.48800   	175.17200   	175.17200   
 PATN2           	177.48800   	175.17200   	177.48800   	177.48800   	177.48800   	177.48800   
 PATN2           	175.17200   	170.54000   	172.85600   	175.17200   	177.48800   	177.48800   
 PATN2           	177.48800   	179.80400   	177.48800   	179.80400   	179.80400   	175.17200   
 PATN2           	168.22400   	175.17200   	177.48800   	175.17200   	175.17200   	175.17200   
 PATN2           	177.48800   	177.48800   	177.48800   	177.48800   	177.48800   	177.48800   
 PATN2           	175.17200   	177.48800   	177.48800   	177.48800   	175.17200   	177.48800   
 PATN2           	177.48800   	177.48800   	177.48800   	177.48800   	179.80400   	175.17200   
 PATN2           	172.85600   	177.48800   	182.12000   	179.80400   	179.80400   	179.80400   
 PATN2           	182.12000   	182.12000   	182.12000   	177.48800   	177.48800   	175.17200   
 PATN2           	175.17200   	177.48800   	179.80400   	172.85600   	177.48800   	177.48800   
 PATN2           	177.48800   	177.48800   	177.48800   	179.80400   	177.48800   	175.17200   
 PATN2           	177.48800   	177.48800   	172.85600   	179.80400   	179.80400   	179.80400   
 PATN2           	179.80400   	179.80400   	179.80400   	177.48800   	175.17200   	172.85600   
 PATN2           	170.54000   	172.85600   	172.85600   	175.17200   	177.48800   	177.48800   
 PATN2           	177.48800   	177.48800   	177.48800   	175.17200   	177.48800   	177.48800   
 PATN2           	175.17200   	172.85600   	172.85600   	179.80400   	175.17200   	172.85600   
 PATN2           	172.85600   	175.17200   	177.48800   	177.48800   	170.54000   	177.48800   
 PATN2           	179.80400   	172.85600   	175.17200   	179.80400   	179.80400   	179.80400   
;Lake Park Heads: 9/10/09 - 9/19/09
 PATN3           	188.196397  	187.571077  	186.714157  	188.868037  	188.937517  	188.451157  
 PATN3           	191.091397  	193.592677  	193.083157  	186.135157  	190.466077  	191.253517  
 PATN3           	195.005437  	192.573637  	194.495917  	187.987957  	186.482557  	183.355957  
 PATN3           	181.618957  	179.696677  	182.035837  	182.684317  	184.977157  	189.493357  
 PATN3           	180.924157  	183.633877  	186.019357  	188.613277  	189.632317  	186.528877  
 PATN3           	189.145957  	191.716717  	188.381677  	186.922597  	186.227797  	184.861357  
 PATN3           	188.126917  	189.006997  	189.794437  	189.447037  	188.705917  	190.674517  
 PATN3           	190.466077  	190.674517  	191.322997  	191.878837  	191.230357  	191.415637  
 PATN3           	189.076477  	189.516517  	189.192277  	189.840757  	190.072357  	188.960677  
 PATN3           	187.408957  	179.650357  	187.733197  	185.069797  	190.790317  	190.813477  
 PATN3           	192.040957  	192.388357  	192.388357  	192.457837  	192.480997  	192.388357  
 PATN3           	192.735757  	192.712597  	193.152637  	192.226237  	193.731637  	193.685317  
 PATN3           	193.361077  	190.095517  	188.821717  	189.771277  	190.095517  	189.933397  
 PATN3           	189.006997  	187.617397  	184.073917  	182.962237  	184.305517  	184.282357  
 PATN3           	184.699237  	183.726517  	182.846437  	185.301397  	183.865477  	183.054877  
 PATN3           	185.556157  	188.404837  	190.790317  	191.137717  	190.558717  	191.137717  
 PATN3           	189.609157  	188.914357  	188.011117  	189.400717  	189.678637  	187.941637  
 PATN3           	187.131037  	187.107877  	187.154197  	189.377557  	190.257637  	190.489237  
 PATN3           	190.720837  	190.906117  	191.184037  	187.964797  	187.848997  	189.539677  
 PATN3           	184.745557  	180.252517  	186.250957  	187.779517  	190.257637  	189.701797  
 PATN3           	187.941637  	185.602477  	184.861357  	185.718277  	186.806797  	187.848997  
 PATN3           	185.324557  	187.408957  	186.158317  	189.284917  	188.821717  	187.385797  
 PATN3           	187.594237  	187.432117  	189.470197  	188.613277  	190.952437  	190.280797  
 PATN3           	187.501597  	184.953997  	188.150077  	187.547917  	189.655477  	187.061557  
 PATN3           	185.347717  	187.061557  	186.899437  	187.686877  	187.663717  	185.718277  
 PATN3           	182.614837  	185.116117  	187.061557  	186.737317  	188.126917  	193.500037  
 PATN3           	191.392477  	189.238597  	189.215437  	189.076477  	188.983837  	188.427997  
 PATN3           	186.436237  	187.084717  	186.945757  	188.451157  	189.053317  	190.350277  
 PATN3           	188.937517  	189.145957  	188.891197  	189.678637  	189.724957  	186.945757  
 PATN3           	187.131037  	189.863917  	193.083157  	191.091397  	188.520637  	189.284917  
 PATN3           	191.346157  	192.782077  	192.064117  	189.006997  	188.103757  	186.575197  
 PATN3           	185.509837  	178.955557  	186.135157  	184.815037  	187.756357  	188.659597  
 PATN3           	188.775397  	189.447037  	188.891197  	189.609157  	190.002877  	187.964797  
 PATN3           	185.324557  	187.501597  	184.513957  	190.651357  	191.091397  	191.207197  
 PATN3           	191.207197  	191.392477  	191.531437  	187.594237  	186.204637  	185.556157  
 PATN3           	183.402277  	185.370877  	185.926717  	187.246837  	191.091397  	190.674517  
 PATN3           	189.794437  	190.141837  	189.910237  	190.859797  	192.156757  	192.017797  
 PATN3           	190.674517  	186.714157  	183.680197  	186.111997  	186.829957  	188.219557  
 PATN3           	188.844877  	189.377557  	187.848997  	188.103757  	182.869597  	186.320437  
 PATN3           	190.605037  	185.718277  	187.501597  	192.990517  	193.801117  	193.801117  

[CURVES]
;ID              	X-Value     	Y-Value
;PUMP: PUMP: PUMP: PUMP: PUMP: PUMP: PUMP: PUMP: PUMP: THI Pumps 1 & 2
 1_CURVE         	0           	55.000000   
 1_CURVE         	4200        	50.000000   
 1_CURVE         	8400        	40          
 1_CURVE         	9400        	30.000000   

[CONTROLS]









[RULES]




[ENERGY]
 Global Efficiency  	75.000000
 Global Price       	0
 Demand Charge      	0.000000

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1.000000
 Order Tank            	1.000000
 Order Wall            	1
 Global Bulk           	0.000000
 Global Wall           	0.000000
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	168:00 
 Hydraulic Timestep 	1:00 
 Quality Timestep   	0:05 
 Pattern Timestep   	1:00 
 Pattern Start      	0:00 
 Report Timestep    	1:00 
 Report Start       	0:00 
 Start ClockTime    	12:00:00 AM
 Statistic          	NONE

[REPORT]
 Status             	Full
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	GPM
 Headloss           	H-W
 Specific Gravity   	1.000000
 Viscosity          	1
 Trials             	40
 Accuracy           	0.01
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	1
 Demand Multiplier  	1.000000
 Emitter Exponent   	0.500000
 Quality            	None mg/L
 Diffusivity        	1
 Tolerance          	0.010000

[COORDINATES]
;Node            	X-Coord           	Y-Coord
4922            	494117.010        	1376679.170       
5656            	494110.130        	1376302.880       
8596            	494155.350        	1379384.780       
8598            	494320.250        	1379386.960       
8600            	494495.390        	1379463.390       
8602            	494813.770        	1379459.410       
8604            	494319.250        	1379038.730       
8606            	494318.890        	1378911.210       
8608            	494318.100        	1378637.640       
8610            	494316.890        	1378215.820       
8612            	494315.730        	1377813.070       
8614            	494314.790        	1377486.460       
8616            	495026.410        	1379530.000       
8618            	495514.490        	1379654.160       
8620            	495994.580        	1379694.190       
8622            	496432.840        	1379467.710       
8624            	496981.990        	1379462.840       
8626            	497219.590        	1379460.720       
8628            	497381.240        	1379459.290       
8630            	498045.840        	1379433.270       
8632            	498546.050        	1379428.960       
8634            	498753.180        	1379427.180       
8636            	498671.980        	1379203.580       
8638            	498638.220        	1379045.280       
8640            	498603.500        	1379028.750       
8642            	498521.200        	1378983.400       
8644            	497221.320        	1378651.320       
8646            	497310.720        	1378346.700       
8648            	497424.750        	1377973.780       
8650            	497489.760        	1377761.980       
8652            	497631.160        	1377314.400       
8654            	497863.180        	1376980.010       
8656            	498681.700        	1376795.700       
8658            	499136.150        	1376698.380       
8660            	499577.150        	1376601.880       
8662            	499597.040        	1376597.500       
8664            	499629.030        	1376590.440       
8666            	499881.910        	1376997.720       
8668            	499793.780        	1377304.140       
8670            	500043.990        	1377451.520       
8672            	500085.310        	1377670.000       
8674            	500076.530        	1377770.290       
8676            	499795.430        	1378126.950       
8678            	499695.440        	1378245.570       
8680            	499467.730        	1378444.340       
8682            	499380.430        	1378616.610       
8684            	499219.590        	1378806.300       
8686            	498830.200        	1378880.380       
8688            	498263.570        	1378944.380       
8690            	498560.180        	1378898.950       
8692            	498491.820        	1378666.130       
8694            	498263.180        	1378259.820       
8696            	498259.620        	1378150.320       
8698            	498032.980        	1378149.010       
8700            	497733.900        	1378073.140       
8702            	498098.270        	1377907.620       
8704            	498107.540        	1377499.220       
8706            	498396.540        	1377374.950       
8708            	498453.270        	1377393.610       
8710            	499568.180        	1378750.740       
8712            	499827.860        	1379108.550       
8714            	499855.180        	1379125.150       
8716            	500206.420        	1378448.160       
8718            	500587.570        	1378761.170       
8720            	500587.570        	1378790.190       
8722            	500350.230        	1377670.740       
8724            	500470.300        	1377671.240       
8726            	500685.600        	1377672.130       
8728            	500905.590        	1377732.810       
8730            	500907.710        	1378210.420       
8732            	500907.830        	1378242.540       
8734            	500471.860        	1377480.590       
8736            	500687.320        	1377439.640       
8738            	498017.860        	1378668.200       
8740            	498610.530        	1377395.640       
8742            	500278.430        	1379108.070       
8744            	500550.370        	1379053.320       
8746            	500947.500        	1378286.760       
8792            	500703.600        	1377013.260       
9402            	494025.600        	1376678.690       
9410            	494118.610        	1376930.610       
J106            	494000.440        	1376678.870       
7384            	493747.160        	1377175.410       

[VERTICES]
;Link            	X-Coord           	Y-Coord
10103           	494320.250        	1379434.750       
10103           	494342.920        	1379465.320       
10119           	494859.770        	1379460.200       
10119           	494894.040        	1379496.250       
10123           	495854.190        	1379740.710       
10123           	495970.030        	1379712.780       
10125           	496229.030        	1379517.510       
10125           	496265.740        	1379497.980       
10125           	496309.750        	1379481.270       
10125           	496342.700        	1379473.030       
10125           	496374.230        	1379468.090       
10133           	497681.890        	1379460.180       
10133           	497708.740        	1379435.770       
10139           	498750.280        	1379364.840       
10139           	498700.120        	1379301.530       
10139           	498693.940        	1379293.180       
10139           	498687.450        	1379282.670       
10139           	498681.890        	1379271.240       
10139           	498676.630        	1379255.780       
10139           	498673.850        	1379241.560       
10139           	498672.840        	1379230.360       
10141           	498669.390        	1379124.660       
10141           	498642.270        	1379047.190       
10145           	498576.800        	1379014.080       
10145           	498547.440        	1378984.100       
10147           	497381.530        	1379449.450       
10147           	497367.740        	1379438.040       
10147           	497364.810        	1379327.580       
10147           	497365.450        	1379132.630       
10147           	497359.130        	1379104.200       
10147           	497237.590        	1378904.740       
10147           	497214.850        	1378868.640       
10147           	497203.960        	1378818.790       
10147           	497205.020        	1378739.800       
10147           	497215.900        	1378673.100       
10147           	497216.550        	1378668.730       
10149           	497259.430        	1378514.070       
10155           	497527.290        	1377640.990       
10155           	497559.590        	1377539.180       
10157           	497719.520        	1377036.030       
10157           	497744.980        	1377010.910       
10157           	497778.480        	1376998.990       
10159           	498207.640        	1376902.360       
10159           	498350.870        	1376870.070       
10159           	498469.180        	1376843.390       
10159           	498633.120        	1376806.520       
10161           	498936.080        	1376741.230       
10161           	499061.060        	1376714.900       
10163           	499323.300        	1376657.680       
10163           	499440.560        	1376632.050       
10165           	499596.730        	1376597.570       
10165           	499596.930        	1376597.520       
10165           	499597.000        	1376597.510       
10165           	499597.000        	1376597.510       
10169           	499580.010        	1376612.890       
10169           	499582.260        	1376623.290       
10169           	499612.970        	1376764.000       
10169           	499749.300        	1376870.720       
10169           	499739.820        	1376886.310       
10169           	499743.870        	1376921.320       
10169           	499778.980        	1376949.760       
10169           	499797.930        	1376951.160       
10169           	499818.290        	1376954.670       
10169           	499834.790        	1376958.530       
10169           	499848.870        	1376962.970       
10169           	499863.230        	1376968.360       
10169           	499882.190        	1376986.620       
10171           	499881.600        	1377018.030       
10171           	499809.830        	1377107.290       
10171           	499805.420        	1377112.890       
10171           	499798.990        	1377122.130       
10171           	499795.320        	1377128.100       
10171           	499790.470        	1377136.890       
10171           	499786.350        	1377145.300       
10171           	499782.600        	1377154.200       
10171           	499779.580        	1377162.690       
10171           	499776.000        	1377174.970       
10171           	499772.980        	1377189.530       
10171           	499771.270        	1377203.560       
10171           	499770.840        	1377213.230       
10171           	499770.790        	1377219.430       
10171           	499771.320        	1377231.500       
10171           	499772.310        	1377240.430       
10171           	499774.250        	1377252.180       
10171           	499776.870        	1377263.600       
10171           	499783.190        	1377282.210       
10171           	499789.510        	1377296.250       
10173           	499796.030        	1377307.920       
10173           	499798.110        	1377311.300       
10173           	499800.210        	1377314.470       
10173           	499808.180        	1377325.580       
10173           	499817.060        	1377335.950       
10173           	499881.130        	1377399.810       
10173           	499898.330        	1377410.700       
10173           	499914.830        	1377418.770       
10173           	499936.600        	1377426.140       
10173           	499953.800        	1377430.000       
10173           	499964.330        	1377431.410       
10173           	499974.870        	1377432.110       
10173           	499982.590        	1377431.760       
10173           	499991.720        	1377432.110       
10173           	499998.020        	1377432.760       
10173           	500007.510        	1377434.570       
10173           	500011.970        	1377435.710       
10173           	500021.910        	1377439.130       
10173           	500036.970        	1377446.790       
10173           	500041.060        	1377449.440       
10175           	500048.510        	1377455.030       
10175           	500052.560        	1377458.560       
10175           	500059.470        	1377465.460       
10175           	500069.650        	1377479.150       
10175           	500076.320        	1377491.090       
10175           	500081.940        	1377506.530       
10175           	500085.100        	1377521.630       
10175           	500085.100        	1377527.250       
10177           	500085.450        	1377721.730       
10177           	500083.690        	1377738.230       
10177           	500081.590        	1377750.870       
10177           	500079.010        	1377761.630       
10179           	500074.990        	1377775.060       
10179           	500071.620        	1377784.490       
10179           	500066.490        	1377796.160       
10179           	500061.230        	1377807.040       
10179           	500049.640        	1377825.290       
10179           	500035.950        	1377842.850       
10179           	499856.280        	1378054.850       
10183           	499683.150        	1378259.130       
10183           	499678.110        	1378264.180       
10183           	499669.800        	1378272.190       
10183           	499653.300        	1378285.880       
10183           	499634.690        	1378299.220       
10183           	499617.060        	1378310.090       
10183           	499607.600        	1378315.140       
10183           	499594.320        	1378321.340       
10183           	499578.870        	1378329.770       
10183           	499558.510        	1378342.400       
10183           	499542.710        	1378354.340       
10183           	499526.560        	1378368.030       
10183           	499519.540        	1378375.050       
10183           	499510.420        	1378384.530       
10183           	499498.130        	1378398.570       
10183           	499489.700        	1378409.810       
10183           	499480.220        	1378423.150       
10183           	499476.830        	1378428.540       
10183           	499473.910        	1378433.370       
10183           	499470.610        	1378439.120       
10185           	499464.620        	1378450.390       
10185           	499460.290        	1378459.350       
10185           	499454.950        	1378471.590       
10185           	499447.850        	1378490.840       
10185           	499443.360        	1378506.700       
10185           	499439.850        	1378517.580       
10185           	499435.290        	1378529.170       
10185           	499425.460        	1378549.530       
10185           	499411.420        	1378574.100       
10185           	499403.690        	1378586.390       
10185           	499391.410        	1378602.890       
10189           	499214.320        	1378812.570       
10189           	499207.000        	1378820.040       
10189           	499202.540        	1378824.050       
10189           	499190.250        	1378834.590       
10189           	499176.210        	1378844.770       
10189           	499159.710        	1378854.250       
10189           	499138.290        	1378863.720       
10189           	499111.970        	1378871.800       
10189           	499092.310        	1378874.960       
10189           	499082.480        	1378876.010       
10191           	498778.460        	1378881.280       
10191           	498715.970        	1378912.520       
10191           	498674.550        	1378996.780       
10191           	498615.570        	1379012.920       
10193           	498431.940        	1378982.860       
10193           	498418.080        	1378982.370       
10193           	498395.810        	1378980.390       
10193           	498366.120        	1378975.930       
10193           	498344.840        	1378971.480       
10193           	498328.010        	1378967.520       
10193           	498312.670        	1378963.070       
10193           	498298.320        	1378958.120       
10193           	498285.450        	1378953.660       
10195           	498521.020        	1378944.260       
10195           	498535.370        	1378941.790       
10195           	498552.200        	1378925.450       
10195           	498560.110        	1378907.140       
10197           	498560.180        	1378889.410       
10197           	498526.110        	1378840.540       
10197           	498525.400        	1378829.450       
10197           	498496.270        	1378786.880       
10197           	498491.270        	1378779.050       
10197           	498487.860        	1378772.530       
10197           	498484.280        	1378765.000       
10197           	498481.210        	1378757.280       
10197           	498477.380        	1378744.920       
10197           	498475.060        	1378733.210       
10197           	498494.290        	1378674.050       
10199           	498487.360        	1378656.230       
10199           	498479.940        	1378642.370       
10199           	498463.610        	1378617.630       
10199           	498304.750        	1378444.420       
10199           	498284.460        	1378414.230       
10199           	498273.570        	1378391.460       
10199           	498265.650        	1378359.790       
10199           	498263.670        	1378339.990       
10201           	498262.950        	1378176.280       
10201           	498262.170        	1378165.190       
10205           	497878.650        	1378147.980       
10205           	497856.870        	1378149.960       
10205           	497836.580        	1378153.910       
10205           	497798.470        	1378165.300       
10205           	497757.400        	1378152.430       
10205           	497741.060        	1378116.300       
10205           	497752.930        	1378079.230       
10209           	498252.980        	1378121.970       
10209           	498241.810        	1378090.120       
10209           	498217.400        	1378048.630       
10211           	498090.280        	1377898.300       
10211           	498078.530        	1377877.830       
10211           	498070.370        	1377857.030       
10211           	498066.230        	1377840.590       
10211           	498064.110        	1377824.940       
10211           	498063.320        	1377652.500       
10211           	498067.010        	1377632.150       
10211           	498072.270        	1377616.150       
10213           	498137.960        	1377398.810       
10213           	498150.510        	1377375.290       
10213           	498165.720        	1377357.790       
10213           	498190.470        	1377341.170       
10213           	498217.350        	1377332.330       
10213           	498237.510        	1377330.730       
10213           	498258.900        	1377333.030       
10215           	498428.550        	1377384.650       
10215           	498441.840        	1377389.020       
10219           	499574.110        	1378754.970       
10219           	499592.890        	1378764.550       
10219           	499615.470        	1378777.300       
10219           	499695.030        	1378844.640       
10219           	499700.780        	1378850.770       
10219           	499706.980        	1378859.280       
10219           	499712.180        	1378867.850       
10219           	499717.640        	1378879.460       
10219           	499721.530        	1378890.890       
10219           	499724.390        	1378905.610       
10219           	499725.080        	1378915.740       
10219           	499725.520        	1378926.830       
10219           	499726.820        	1378940.510       
10219           	499728.800        	1378953.240       
10219           	499731.840        	1378967.790       
10219           	499736.010        	1378982.860       
10219           	499739.920        	1378994.390       
10219           	499750.460        	1379018.720       
10219           	499762.840        	1379040.660       
10219           	499783.090        	1379067.940       
10219           	499797.580        	1379083.550       
10219           	499814.310        	1379098.310       
10221           	499839.160        	1379115.990       
10221           	499845.990        	1379120.120       
10223           	499856.180        	1378381.900       
10223           	499877.640        	1378396.420       
10223           	499882.060        	1378400.200       
10223           	499900.990        	1378410.300       
10223           	499940.110        	1378427.340       
10223           	499968.510        	1378434.280       
10223           	499991.230        	1378439.330       
10223           	500034.140        	1378441.850       
10225           	500216.510        	1378448.160       
10225           	500230.400        	1378450.690       
10225           	500245.540        	1378453.210       
10225           	500265.740        	1378458.890       
10225           	500290.350        	1378467.100       
10225           	500311.170        	1378477.190       
10225           	500330.100        	1378487.290       
10225           	500359.130        	1378507.480       
10225           	500369.230        	1378517.580       
10225           	500549.080        	1378670.930       
10225           	500559.810        	1378683.550       
10225           	500570.540        	1378701.220       
10225           	500578.110        	1378718.250       
10225           	500583.790        	1378735.290       
10235           	500862.550        	1377674.880       
10235           	500892.950        	1377689.780       
10235           	500905.700        	1377720.590       
10239           	500907.900        	1378234.410       
10241           	500350.670        	1377630.920       
10243           	500626.610        	1377287.600       
10243           	500691.640        	1377204.390       
10243           	500692.640        	1377099.250       
10243           	500668.670        	1377081.000       
10243           	500658.360        	1377049.600       
10243           	500682.130        	1377013.040       
10247           	498229.280        	1378927.500       
10247           	498203.260        	1378911.880       
10247           	498171.900        	1378889.630       
10247           	498147.420        	1378869.610       
10247           	498126.880        	1378849.560       
10247           	498100.600        	1378821.070       
10247           	498071.580        	1378789.060       
10247           	498063.670        	1378781.900       
10247           	498054.250        	1378773.970       
10247           	498042.360        	1378765.050       
10247           	498028.980        	1378756.620       
10247           	498023.570        	1378753.800       
10247           	497995.860        	1378727.250       
10247           	497994.820        	1378684.970       
10249           	498475.960        	1377404.640       
10249           	498496.350        	1377417.560       
10249           	498507.270        	1377425.320       
10249           	498521.630        	1377437.670       
10249           	498536.000        	1377452.040       
10249           	498543.180        	1377460.370       
10249           	498552.950        	1377473.010       
10249           	498556.390        	1377478.180       
10249           	498589.140        	1377494.270       
10249           	498626.780        	1377476.740       
10249           	498638.560        	1377439.970       
10249           	498631.370        	1377409.810       
10251           	499868.310        	1379131.540       
10251           	499884.690        	1379138.200       
10251           	499913.120        	1379146.500       
10251           	499932.630        	1379150.100       
10251           	499946.340        	1379151.610       
10251           	499962.020        	1379152.540       
10251           	500111.740        	1379153.820       
10251           	500128.230        	1379155.090       
10251           	500156.460        	1379160.550       
10251           	500177.450        	1379167.990       
10251           	500187.270        	1379172.460       
10251           	500200.920        	1379179.650       
10251           	500216.170        	1379189.770       
10251           	500225.340        	1379195.130       
10251           	500235.390        	1379197.700       
10251           	500241.480        	1379198.210       
10251           	500247.350        	1379197.990       
10251           	500253.360        	1379196.890       
10251           	500283.420        	1379178.170       
10251           	500293.420        	1379141.860       
10253           	500587.960        	1378910.380       
10253           	500589.440        	1378929.670       
10253           	500592.410        	1378945.500       
10253           	500597.360        	1378963.300       
10253           	500604.780        	1378983.090       
10253           	500613.180        	1378998.910       
10253           	500622.090        	1379012.760       
10253           	500631.980        	1379024.630       
10253           	500641.870        	1379036.500       
10253           	500648.800        	1379046.890       
10253           	500654.240        	1379058.760       
10253           	500653.740        	1379089.920       
10253           	500628.520        	1379119.100       
10253           	500575.100        	1379119.600       
10253           	500551.850        	1379090.910       
10255           	500907.590        	1378317.180       
10255           	500906.270        	1378334.000       
10255           	500902.650        	1378352.480       
10255           	500898.030        	1378368.640       
10255           	500893.410        	1378379.860       
10255           	500888.570        	1378390.130       
10255           	500885.490        	1378396.030       
10255           	500888.770        	1378432.680       
10255           	500918.050        	1378455.470       
10255           	500954.970        	1378456.270       
10255           	500981.820        	1378430.340       
10255           	500984.460        	1378391.080       
10255           	500976.010        	1378380.220       
10255           	500967.970        	1378367.320       
10255           	500959.720        	1378351.160       
10255           	500954.110        	1378335.650       
10255           	500950.880        	1378322.920       
10255           	500948.200        	1378305.700       
10255           	500947.530        	1378295.520       
10305           	500727.200        	1377013.490       
10305           	500748.780        	1377050.260       
10305           	500730.920        	1377090.570       
10305           	500730.390        	1377197.370       
10305           	500728.610        	1377208.370       
10305           	500726.820        	1377216.110       
10305           	500723.460        	1377225.530       
10305           	500720.440        	1377231.940       
10305           	500716.840        	1377238.300       
10305           	500711.110        	1377246.490       
10305           	500688.480        	1377272.240       
11067           	494119.590        	1376900.750       
11067           	494119.660        	1376918.380       
11067           	494137.340        	1377842.380       
11067           	494145.410        	1378340.880       
11067           	494151.250        	1378703.130       
5359            	494119.380        	1376838.130       
6210            	494116.340        	1376617.430       
6210            	494116.430        	1376639.260       
6210            	494116.850        	1376654.220       
6210            	494116.780        	1376674.010       
P387            	493754.530        	1376680.480       

[LABELS]
;X-Coord             Y-Coord             Label & Anchor Node

[BACKDROP]
  DIMENSIONS  	443751.110        	1327023.210       	514728.070        	1399041.040       
 UNITS          	None
 FILE           	
 OFFSET         	0.00            	0.00            

[END]
